<?xml version="1.0" encoding="UTF-8"?>
<!-- edited with XMLSpy v2013 (http://www.altova.com) by  () -->
<!--Created by Owner with OMICRON IEDScout 4.10 licensed to -->
<!--SCL Schema Version 3.1 (2012/10/22)-->
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd">
	<Header id="" version="" revision="" toolID="OMICRON IEDScout" nameStructure="IEDName"/>
	<Communication>
		<SubNetwork name="NONE" type="8-MMS">
			<ConnectedAP iedName="ZTXDL" apName="S1">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.100.10</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-AP-Title">1,1,1,999,1</P>
					<P type="OSI-AP-Invoke">0</P>
					<P type="OSI-AE-Qualifier">12</P>
					<P type="OSI-AE-Invoke">0</P>
				</Address>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED desc="小电流接地选线装置" name="ZTXDL">
		<Services>
			<DynAssociation/>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<SetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="11" maxAttributes="256"/>
			<DynDataSet max="42"/>
			<ReadWrite/>
			<ConfReportControl max="108"/>
			<GetCBValues/>
			<ReportSettings rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn"/>
			<ConfLNs fixPrefix="true" fixLnInst="true"/>
			<GOOSE max="0"/>
			<GSSE max="0"/>
		</Services>
		<AccessPoint name="S1">
			<Server>
				<Authentication none="true"/>
				<LDevice inst="LD0">
					<LN0 lnType="XDLLD0_V1.0_LLN0" lnClass="LLN0" inst="">
						<DataSet desc="状态监测" name="dsAin">
							<FCDA ldInst="LD0" prefix="" lnClass="SPVT" lnInst="1" doName="Vol" fc="MX"/>
							<FCDA ldInst="LD0" prefix="" lnClass="STMP" lnInst="1" doName="Tmp" fc="MX"/>
						</DataSet>
						<DataSet desc="装置面板灯" name="dsDeviceState">
							<FCDA ldInst="LD0" prefix="" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnClass="LTSM" lnInst="1" doName="HostTPortAlarm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnClass="LTSM" lnInst="1" doName="HostTSrvAlarm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnClass="LTSM" lnInst="1" doName="HostContAlarm" fc="ST"/>
						</DataSet>
						<ReportControl name="urcbAin" rptID="LD0/LLN0$RP$urcbAin" buffered="false" bufTime="0" datSet="dsAin" intgPd="3000" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbDeviceState" buffered="true" bufTime="0" datSet="dsDeviceState" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="XDLLD0_V1.0_GGIO1" lnClass="GGIO" inst="1">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="运行" name="Ind1">
							<DAI name="dU">
								<Val>运行</Val>
							</DAI>
						</DOI>
						<DOI desc="异常" name="Ind2">
							<DAI name="dU">
								<Val>异常</Val>
							</DAI>
						</DOI>
						<DOI desc="接地告警" name="Ind3">
							<DAI name="dU">
								<Val>接地告警</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸" name="Ind4">
							<DAI name="dU">
								<Val>跳闸</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLLD0_V1.0_LPHD1" lnClass="LPHD" inst="1">
						<DOI desc="小电流接地选线装置铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="hwRev">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val>05-XDL-L V9.0 20210813 7BACE5D3</Val>
							</DAI>
							<DAI name="serNum">
								<Val>JBYCBD36</Val>
							</DAI>
							<DAI name="model">
								<Val/>
							</DAI>
							<DAI name="location">
								<Val/>
							</DAI>
						</DOI>
						<DOI desc="是否代理" name="Proxy">
							<DAI name="dU">
								<Val>是否代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLLD0_V1.0_LTSM" lnClass="LTSM" inst="1">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="对时信号状态" name="HostTPortAlarm">
							<DAI name="dU">
								<Val>对时信号状态</Val>
							</DAI>
						</DOI>
						<DOI desc="对时服务状态" name="HostTSrvAlarm">
							<DAI name="dU">
								<Val>对时服务状态</Val>
							</DAI>
						</DOI>
						<DOI desc="时间跳变侦测状态" name="HostContAlarm">
							<DAI name="dU">
								<Val>时间跳变侦测状态</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLLD0_V1.0_SPVT_1" lnClass="SPVT" inst="1">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="电压" name="Vol">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLLD0_V1.0_STMP_1" lnClass="STMP" inst="1">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="温度" name="Tmp">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>温度</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="PROT">
					<LN0 lnType="XDLPROT_V1.0_LLN0" lnClass="LLN0" inst="">
						<DataSet desc="参数数据集" name="dsParameter">
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="StaName" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="IPTVol" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="IIPTVol" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LPHD" lnInst="1" doName="ActSetGrp" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="1" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="1" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="1" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="2" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="2" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="2" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="3" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="3" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="3" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="4" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="4" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="4" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="5" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="5" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="5" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="6" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="6" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="6" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="7" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="7" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="7" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="8" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="8" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="8" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="9" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="9" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="9" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="10" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="10" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="10" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="11" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="11" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="11" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="12" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="12" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="12" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="13" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="13" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="13" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="14" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="14" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="14" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="15" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="15" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="15" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="16" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="16" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="16" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="17" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="17" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="17" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="18" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="18" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="18" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="19" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="19" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="19" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="20" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="20" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="20" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="21" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="21" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="21" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="22" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="22" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="22" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="23" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="23" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="23" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="24" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="24" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="24" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="25" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="25" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="25" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="26" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="26" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="26" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="27" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="27" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="27" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="28" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="28" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="28" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="29" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="29" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="29" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="30" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="30" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="30" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="31" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="31" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="31" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="32" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="32" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="32" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="33" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="33" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="33" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="34" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="34" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="34" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="35" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="35" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="35" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="36" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="36" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="36" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="37" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="37" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="37" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="38" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="38" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="38" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="39" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="39" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="39" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="40" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="40" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="40" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="41" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="41" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="41" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="42" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="42" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="42" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="43" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="43" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="43" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="44" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="44" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="44" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="45" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="45" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="45" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="46" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="46" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="46" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="47" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="47" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="47" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="48" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="48" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="48" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="49" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="49" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="49" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="50" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="50" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="50" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="51" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="51" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="51" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="52" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="52" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="52" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="53" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="53" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="53" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="54" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="54" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="54" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="55" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="55" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="55" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="56" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="56" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="56" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="57" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="57" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="57" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="58" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="58" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="58" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="59" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="59" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="59" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="60" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="60" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="60" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="61" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="61" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="61" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="62" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="62" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="62" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="63" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="63" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="63" doName="CTSecondRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="64" doName="LinType" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="64" doName="CTPrimaryRate" fc="SP"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="64" doName="CTSecondRate" fc="SP"/>
              
						</DataSet>
						<DataSet desc="保护遥测" name="dsRelayAin">
							<FCDA ldInst="PROT" prefix="BUS" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="BUS" lnClass="MMXU" lnInst="2" doName="PhV" fc="MX"/>
              <FCDA ldInst="PROT" prefix="BUS" lnClass="MMXU" lnInst="3" doName="PhV" fc="MX"/>
              <FCDA ldInst="PROT" prefix="BUS" lnClass="MMXU" lnInst="4" doName="PhV" fc="MX"/>
              <FCDA ldInst="PROT" prefix="BUS" lnClass="MMXU" lnInst="5" doName="PhV" fc="MX"/>
              <FCDA ldInst="PROT" prefix="BUS" lnClass="MMXU" lnInst="6" doName="PhV" fc="MX"/>
              <FCDA ldInst="PROT" prefix="BUS" lnClass="MMXU" lnInst="7" doName="PhV" fc="MX"/>
              <FCDA ldInst="PROT" prefix="BUS" lnClass="MMXU" lnInst="8" doName="PhV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="1" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="2" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="3" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="4" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="5" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="6" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="7" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="8" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="9" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="10" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="11" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="12" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="13" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="14" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="15" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="16" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="17" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="18" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="19" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="20" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="21" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="22" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="23" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="24" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="25" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="26" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="27" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="28" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="29" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="30" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="31" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="32" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="33" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="34" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="35" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="36" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="37" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="38" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="39" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="40" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="41" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="42" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="43" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="44" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="45" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="46" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="47" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="48" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="49" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="50" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="51" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="52" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="53" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="54" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="55" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="56" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="57" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="58" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="59" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="60" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="61" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="62" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="63" doName="A" fc="MX"/>
              <FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="64" doName="A" fc="MX"/>
						</DataSet>
						<DataSet desc="保护遥信" name="dsRelayDin">
							<FCDA ldInst="PROT" prefix="" lnClass="WLCT" lnInst="1" doName="WlCtInd" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="LEDRs" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="TrpInd" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FasTrpInd" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="RemInd" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="TestInd" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind8" fc="ST"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="1"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="2"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="3"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="4"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="5"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="6"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="7"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="8"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="2"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="3"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="4"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="5"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="6"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="7"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="8"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="9"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="10"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="11"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="12"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="13"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="14"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="15"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="16"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="17"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="18"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="19"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="20"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="21"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="22"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="23"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="24"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="25"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="26"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="27"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="28"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="29"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="30"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="31"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="32"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="33"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="34"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="35"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="36"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="37"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="38"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="39"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="40"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="41"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="42"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="43"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="44"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="45"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="46"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="47"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="48"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="49"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="50"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="51"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="52"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="53"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="54"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="55"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="56"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="57"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="58"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="59"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="60"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="61"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="62"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="63"/>
              <FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="64"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="1"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="2"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="3"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="4"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="5"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="6"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="7"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="8"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="9"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="10"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="11"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="12"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="13"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="14"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="15"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="16"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="17"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="18"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="19"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="20"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="21"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="22"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="23"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="24"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="25"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="26"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="27"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="28"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="29"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="30"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="31"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="32"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="33"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="34"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="35"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="36"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="37"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="38"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="39"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="40"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="41"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="42"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="43"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="44"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="45"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="46"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="47"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="48"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="49"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="50"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="51"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="52"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="53"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="54"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="55"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="56"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="57"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="58"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="59"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="60"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="61"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="62"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="63"/>
              <FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="64"/>
						</DataSet>
						<DataSet desc="软压板数据集" name="dsRelayEna">
							<FCDA ldInst="PROT" prefix="" lnClass="WLCT" lnInst="1" doName="WlCtEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="TrpEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FasTrpEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="RemSetEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="RemGrpEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="RemCoEna" fc="ST"/>
						</DataSet>
						<DataSet desc="定值区号" name="dsSetGrpNum">
							<FCDA ldInst="PROT" prefix="" lnClass="LPHD" lnInst="1" doName="ActSGST" fc="MX"/>
						</DataSet>
						<DataSet desc="轮切公共信息" name="dsSetting">
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="1" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="1" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="1" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="1" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="1" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="2" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="2" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="2" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="2" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="2" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="3" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="3" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="3" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="3" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="3" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="4" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="4" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="4" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="4" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="4" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="5" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="5" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="5" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="5" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="5" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="6" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="6" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="6" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="6" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="6" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="7" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="7" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="7" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="7" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="7" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="8" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="8" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="8" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="8" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="8" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="9" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="9" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="9" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="9" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="9" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="10" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="10" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="10" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="10" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="10" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="11" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="11" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="11" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="11" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="11" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="12" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="12" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="12" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="12" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="12" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="13" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="13" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="13" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="13" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="13" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="14" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="14" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="14" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="14" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="14" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="15" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="15" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="15" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="15" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="15" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="16" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="16" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="16" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="16" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="16" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="17" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="17" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="17" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="17" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="17" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="18" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="18" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="18" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="18" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="18" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="19" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="19" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="19" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="19" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="19" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="20" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="20" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="20" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="20" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="20" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="21" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="21" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="21" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="21" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="21" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="22" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="22" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="22" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="22" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="22" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="23" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="23" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="23" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="23" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="23" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="24" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="24" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="24" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="24" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="24" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="25" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="25" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="25" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="25" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="25" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="26" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="26" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="26" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="26" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="26" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="27" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="27" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="27" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="27" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="27" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="28" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="28" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="28" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="28" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="28" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="29" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="29" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="29" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="29" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="29" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="30" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="30" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="30" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="30" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="30" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="31" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="31" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="31" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="31" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="31" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="32" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="32" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="32" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="32" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="32" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="33" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="33" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="33" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="33" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="33" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="34" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="34" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="34" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="34" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="34" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="35" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="35" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="35" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="35" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="35" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="36" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="36" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="36" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="36" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="36" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="37" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="37" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="37" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="37" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="37" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="38" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="38" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="38" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="38" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="38" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="39" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="39" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="39" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="39" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="39" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="40" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="40" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="40" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="40" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="40" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="41" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="41" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="41" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="41" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="41" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="42" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="42" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="42" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="42" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="42" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="43" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="43" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="43" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="43" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="43" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="44" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="44" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="44" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="44" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="44" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="45" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="45" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="45" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="45" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="45" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="46" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="46" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="46" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="46" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="46" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="47" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="47" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="47" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="47" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="47" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="48" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="48" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="48" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="48" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="48" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="49" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="49" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="49" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="49" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="49" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="50" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="50" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="50" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="50" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="50" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="51" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="51" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="51" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="51" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="51" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="52" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="52" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="52" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="52" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="52" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="53" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="53" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="53" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="53" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="53" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="54" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="54" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="54" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="54" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="54" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="55" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="55" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="55" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="55" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="55" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="56" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="56" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="56" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="56" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="56" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="57" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="57" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="57" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="57" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="57" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="58" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="58" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="58" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="58" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="58" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="59" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="59" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="59" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="59" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="59" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="60" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="60" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="60" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="60" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="60" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="61" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="61" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="61" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="61" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="61" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="62" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="62" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="62" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="62" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="62" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="63" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="63" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="63" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="63" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="63" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="64" doName="LinName" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="64" doName="BusNo" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="64" doName="CTPolar" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="64" doName="TrpDelay" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="64" doName="TrpEnable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="VolStr" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="AlmDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="TrpLin" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FasTrp" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FasOpenTm" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="WLCT" lnInst="1" doName="LTCtStr" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="WLCT" lnInst="1" doName="LTCtDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="WLCT" lnInst="1" doName="WlCtSty" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="WLCT" lnInst="1" doName="LTCtEna" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="1" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="2" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="2" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="3" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="3" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="4" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="4" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="5" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="5" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="6" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="6" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="7" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="7" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="8" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="8" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="9" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="9" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="10" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="10" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="11" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="11" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="12" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="12" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="13" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="13" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="14" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="14" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="15" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="15" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="16" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="16" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="17" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="17" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="18" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="18" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="19" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="19" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="20" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="20" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="21" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="21" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="22" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="22" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="23" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="23" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="24" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="24" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="25" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="25" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="26" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="26" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="27" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="27" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="28" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="28" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="29" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="29" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="30" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="30" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="31" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="31" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="32" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="32" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="33" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="33" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="34" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="34" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="35" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="35" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="36" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="36" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="37" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="37" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="38" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="38" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="39" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="39" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="40" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="40" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="41" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="41" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="42" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="42" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="43" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="43" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="44" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="44" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="45" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="45" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="46" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="46" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="47" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="47" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="48" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="48" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="49" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="49" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="50" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="50" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="51" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="51" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="52" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="52" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="53" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="53" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="54" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="54" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="55" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="55" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="56" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="56" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="57" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="57" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="58" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="58" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="59" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="59" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="60" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="60" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="61" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="61" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="62" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="62" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="63" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="63" doName="WlCtSeq" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="64" doName="Enable" fc="SG"/>
              <FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="64" doName="WlCtSeq" fc="SG"/>           
						</DataSet>
						<DataSet desc="故障统计" name="dsStatistic">
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn1" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn2" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn3" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn4" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn5" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn6" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn7" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn8" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn9" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn10" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn11" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn12" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn13" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn14" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn15" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn16" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn1" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn2" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn3" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn4" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn5" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn6" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn7" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn8" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn9" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn10" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn11" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn12" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn13" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn14" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn15" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn16" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="6" doName="AnIn1" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="6" doName="AnIn2" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="6" doName="AnIn3" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="6" doName="AnIn4" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="6" doName="AnIn5" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="6" doName="AnIn6" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="6" doName="AnIn7" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="6" doName="AnIn8" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="6" doName="AnIn9" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="6" doName="AnIn10" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="6" doName="AnIn11" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="6" doName="AnIn12" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="6" doName="AnIn13" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="6" doName="AnIn14" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="6" doName="AnIn15" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="6" doName="AnIn16" fc="MX"/>          
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn1" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn2" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn3" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn4" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn5" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn6" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn7" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn8" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn9" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn10" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn11" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn12" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn13" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn14" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn15" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn16" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn1" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn2" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn3" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn4" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn5" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn6" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn7" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn8" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn9" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn10" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn11" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn12" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn13" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn14" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn15" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn16" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="9" doName="AnIn1" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="9" doName="AnIn2" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="9" doName="AnIn3" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="9" doName="AnIn4" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="9" doName="AnIn5" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="9" doName="AnIn6" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="9" doName="AnIn7" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="9" doName="AnIn8" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="9" doName="AnIn9" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="9" doName="AnIn10" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="9" doName="AnIn11" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="9" doName="AnIn12" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="9" doName="AnIn13" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="9" doName="AnIn14" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="9" doName="AnIn15" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="9" doName="AnIn16" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="10" doName="AnIn1" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="10" doName="AnIn2" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="10" doName="AnIn3" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="10" doName="AnIn4" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="10" doName="AnIn5" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="10" doName="AnIn6" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="10" doName="AnIn7" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="10" doName="AnIn8" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="10" doName="AnIn9" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="10" doName="AnIn10" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="10" doName="AnIn11" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="10" doName="AnIn12" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="10" doName="AnIn13" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="10" doName="AnIn14" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="10" doName="AnIn15" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="10" doName="AnIn16" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="11" doName="AnIn1" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="11" doName="AnIn2" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="11" doName="AnIn3" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="11" doName="AnIn4" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="11" doName="AnIn5" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="11" doName="AnIn6" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="11" doName="AnIn7" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="11" doName="AnIn8" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="11" doName="AnIn9" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="11" doName="AnIn10" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="11" doName="AnIn11" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="11" doName="AnIn12" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="11" doName="AnIn13" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="11" doName="AnIn14" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="11" doName="AnIn15" fc="MX"/>
              <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="11" doName="AnIn16" fc="MX"/>
						</DataSet>
						<DataSet desc="保护事件" name="dsTripInfo">
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="1" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="2" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="3" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="4" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="5" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="6" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="7" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="8" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="9" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="10" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="11" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="12" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="13" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="14" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="15" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="16" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="17" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="18" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="19" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="20" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="21" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="22" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="23" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="24" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="25" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="26" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="27" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="28" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="29" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="30" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="31" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="32" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="33" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="34" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="35" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="36" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="37" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="38" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="39" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="40" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="41" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="42" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="43" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="44" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="45" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="46" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="47" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="48" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="49" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="50" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="51" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="52" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="53" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="54" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="55" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="56" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="57" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="58" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="59" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="60" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="61" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="62" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="63" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="64" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOV" lnInst="1" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOV" lnInst="2" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOV" lnInst="3" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOV" lnInst="4" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOV" lnInst="5" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOV" lnInst="6" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOV" lnInst="7" doName="Str" fc="ST"/>
              <FCDA ldInst="PROT" prefix="" lnClass="PTOV" lnInst="8" doName="Str" fc="ST"/>
						</DataSet>
						<DataSet desc="告警信息" name="dsWarning">
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind8" fc="ST"/>
						</DataSet>
						<ReportControl desc=" " name="urcbRelayAin" buffered="false" bufTime="0" datSet="dsRelayAin" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl desc=" " name="urcbSetGrpNum" buffered="false" bufTime="0" datSet="dsSetGrpNum" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl desc=" " name="urcbStatistic" buffered="false" bufTime="0" datSet="dsStatistic" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl desc=" " name="brcbRelayEna" buffered="true" bufTime="0" datSet="dsRelayEna" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl desc=" " name="brcbRelayDin" buffered="true" bufTime="0" datSet="dsRelayDin" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl desc=" " name="brcbTripInfo" buffered="true" bufTime="0" datSet="dsTripInfo" intgPd="3000" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl desc=" " name="brcbWarning" buffered="true" bufTime="0" datSet="dsWarning" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
							<DAI name="configRev">
								<Val/>
							</DAI>
							<DAI name="ldNs">
								<Val/>
							</DAI>
						</DOI>
						<DOI desc="厂站名称" name="StaName">
							<DAI name="dU">
								<Val>厂站名称</Val>
							</DAI>
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="I母PT一次线电压" name="IPTVol">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>I母PT一次线电压</Val>
							</DAI>
						</DOI>
						<DOI desc="II母PT一次线电压" name="IIPTVol">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>II母PT一次线电压</Val>
							</DAI>
						</DOI>
						<DOI desc="接地选线启动电压" name="VolStr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>3.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>接地选线启动电压</Val>
							</DAI>
						</DOI>
						<DOI desc="接地选线告警延时" name="AlmDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地选线告警延时</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸支路数" name="TrpLin">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸支路数</Val>
							</DAI>
						</DOI>
						<DOI desc="后加速跳闸控制字" name="FasTrp">
							<DAI name="dU">
								<Val>后加速跳闸控制字</Val>
							</DAI>
						</DOI>
						<DOI desc="后加速开放时间" name="FasOpenTm">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>900</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>后加速开放时间</Val>
							</DAI>
						</DOI>
						<DOI desc="复归LED" name="LEDRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归LED</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸软压板" name="TrpEna">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="后加速跳闸软压板" name="FasTrpEna">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>后加速跳闸软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸投入" name="TrpInd">
							<DAI name="dU">
								<Val>选线跳闸投入</Val>
							</DAI>
						</DOI>
						<DOI desc="后加速跳闸投入" name="FasTrpInd">
							<DAI name="dU">
								<Val>后加速跳闸投入</Val>
							</DAI>
						</DOI>
						<DOI desc="远方操作投入" name="RemInd">
							<DAI name="dU">
								<Val>远方操作投入</Val>
							</DAI>
						</DOI>
						<DOI desc="检修状态投入" name="TestInd">
							<DAI name="dU">
								<Val>检修状态投入</Val>
							</DAI>
						</DOI>
						<DOI desc="远方修改定值" name="RemSetEna">
							<DAI name="dU">
								<Val>远方修改定值</Val>
							</DAI>
						</DOI>
						<DOI desc="远方切换定值区" name="RemGrpEna">
							<DAI name="dU">
								<Val>远方切换定值区</Val>
							</DAI>
						</DOI>
						<DOI desc="远方投退压板" name="RemCoEna">
							<DAI name="dU">
								<Val>远方投退压板</Val>
							</DAI>
						</DOI>
						<SettingControl numOfSGs="31" actSG="1"/>
					</LN0>
					<LN lnType="XDLPROT_V1.0_LPHD1" lnClass="LPHD" inst="1">
						<DOI desc="小电流接地选线装置铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="hwRev">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="serNum">
								<Val/>
							</DAI>
							<DAI name="model">
								<Val/>
							</DAI>
							<DAI name="location">
								<Val/>
							</DAI>
						</DOI>
						<DOI desc="是否代理" name="Proxy">
							<DAI name="dU">
								<Val>是否代理</Val>
							</DAI>
						</DOI>
						<DOI desc="定值区号" name="ActSetGrp">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
						</DOI>
						<DOI desc="定值区号" name="ActSGST">
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="BUS" lnClass="MMXU" inst="1">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="I母相电压" name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="dU">
									<Val>I母相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>I母相电压</Val>
							</DAI>
						</DOI>
						<DOI name="SeqV">
							<SDI name="units">
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="BUS" lnClass="MMXU" inst="2">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="II母相电压" name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="dU">
									<Val>II母相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>II母相电压</Val>
							</DAI>
						</DOI>
						<DOI name="SeqV">
							<SDI name="units">
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序电压</Val>
							</DAI>
						</DOI>
					</LN>
          <LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="BUS" lnClass="MMXU" inst="3">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="Ⅲ母相电压" name="PhV">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="dU">
                  <Val>Ⅲ母相电压</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>Ⅲ母相电压</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序电压</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="BUS" lnClass="MMXU" inst="4">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="Ⅳ母相电压" name="PhV">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="dU">
                  <Val>Ⅳ母相电压</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>Ⅳ母相电压</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序电压</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="BUS" lnClass="MMXU" inst="5">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="Ⅴ母相电压" name="PhV">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="dU">
                  <Val>Ⅴ母相电压</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>Ⅴ母相电压</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序电压</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="BUS" lnClass="MMXU" inst="6">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="Ⅵ母相电压" name="PhV">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="dU">
                  <Val>Ⅵ母相电压</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>Ⅵ母相电压</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序电压</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="BUS" lnClass="MMXU" inst="7">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="Ⅶ母相电压" name="PhV">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="dU">
                  <Val>Ⅶ母相电压</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>Ⅶ母相电压</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序电压</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="BUS" lnClass="MMXU" inst="8">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="Ⅷ母相电压" name="PhV">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="dU">
                  <Val>Ⅷ母相电压</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>Ⅷ母相电压</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序电压</Val>
              </DAI>
            </DOI>
          </LN>
               
					<LN lnType="XDLPROT_V1.0_GGIO1" lnClass="GGIO" inst="1">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="自检异常" name="Ind1">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>自检异常</Val>
							</DAI>
						</DOI>
						<DOI desc="接地告警" name="Ind2">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地告警</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压越限，零序电流小于启动值" name="Ind3">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序电压越限，零序电流小于启动值</Val>
							</DAI>
						</DOI>
						<DOI desc="电压瞬时值越限，有效值小于启动值" name="Ind4">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>电压瞬时值越限，有效值小于启动值</Val>
							</DAI>
						</DOI>
						<DOI desc="发生铁磁谐振" name="Ind5">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>发生铁磁谐振</Val>
							</DAI>
						</DOI>
						<DOI desc="检测到DC信号异常" name="Ind6">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>检测到DC信号异常</Val>
							</DAI>
						</DOI>
						<DOI desc="60000" name="Ind7">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="漏电绝缘监测报警" name="Ind8">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>漏电绝缘监测报警</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_GGIO1" lnClass="GGIO" inst="2">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压小于启动值，大于轮切" name="Ind1">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序电压小于启动值，大于轮切</Val>
							</DAI>
						</DOI>
						<DOI desc="备用1" name="Ind2">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>备用1</Val>
							</DAI>
						</DOI>
						<DOI desc="备用2" name="Ind3">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>备用2</Val>
							</DAI>
						</DOI>
						<DOI desc="短路" name="Ind4">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>短路</Val>
							</DAI>
						</DOI>
						<DOI desc="断线" name="Ind5">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>断线</Val>
							</DAI>
						</DOI>
						<DOI desc="PT一次断线" name="Ind6">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT一次断线</Val>
							</DAI>
						</DOI>
						<DOI desc="PT二次断线" name="Ind7">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT二次断线</Val>
							</DAI>
						</DOI>
						<DOI desc="A相故障" name="Ind8">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>A相故障</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_GGIO1" lnClass="GGIO" inst="3">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="B相故障" name="Ind1">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>B相故障</Val>
							</DAI>
						</DOI>
						<DOI desc="C相故障" name="Ind2">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>C相故障</Val>
							</DAI>
						</DOI>
						<DOI desc="AB相故障" name="Ind3">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>AB相故障</Val>
							</DAI>
						</DOI>
						<DOI desc="AC相故障" name="Ind4">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>AC相故障</Val>
							</DAI>
						</DOI>
						<DOI desc="BC相故障" name="Ind5">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>BC相故障</Val>
							</DAI>
						</DOI>
						<DOI desc="三相断线" name="Ind6">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>三相断线</Val>
							</DAI>
						</DOI>
						<DOI desc="故障7" name="Ind7">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>故障7</Val>
							</DAI>
						</DOI>
						<DOI desc="故障8" name="Ind8">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>故障8</Val>
							</DAI>
						</DOI>
					</LN>
          <LN lnType="XDLPROT_V1.0_GGIO4" lnClass="GGIO" inst="4">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路01 永久故障次数" name="AnIn1">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路01 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路02 永久故障次数" name="AnIn2">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路02 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路03 永久故障次数" name="AnIn3">
              <SDI name="units">
                <DAI name="multiplier">
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路03 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路04 永久故障次数" name="AnIn4">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路04 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路05 永久故障次数" name="AnIn5">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路05 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路06 永久故障次数" name="AnIn6">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路06 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路07 永久故障次数" name="AnIn7">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路07 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路08 永久故障次数" name="AnIn8">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路08 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路09 永久故障次数" name="AnIn9">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路09 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路10 永久故障次数" name="AnIn10">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路10 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路11 永久故障次数" name="AnIn11">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路11 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路12 永久故障次数" name="AnIn12">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路12 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路13 永久故障次数" name="AnIn13">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路13 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路14 永久故障次数" name="AnIn14">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路14 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路15 永久故障次数" name="AnIn15">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路15 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路16 永久故障次数" name="AnIn16">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路16 永久故障次数</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_GGIO4" lnClass="GGIO" inst="5">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路17 永久故障次数" name="AnIn1">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路17 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路18 永久故障次数" name="AnIn2">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路18 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路19 永久故障次数" name="AnIn3">
              <SDI name="units">
                <DAI name="multiplier">
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路19 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路20 永久故障次数" name="AnIn4">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路20 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路21 永久故障次数" name="AnIn5">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路21 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路22 永久故障次数" name="AnIn6">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路22 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路23 永久故障次数" name="AnIn7">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路23 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路24 永久故障次数" name="AnIn8">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路24 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路25 永久故障次数" name="AnIn9">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路25 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路26 永久故障次数" name="AnIn10">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路26 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路27 永久故障次数" name="AnIn11">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路27 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路28 永久故障次数" name="AnIn12">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路28 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路29 永久故障次数" name="AnIn13">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路29 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路30 永久故障次数" name="AnIn14">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路30 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路31 永久故障次数" name="AnIn15">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路31 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路32 永久故障次数" name="AnIn16">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路32 永久故障次数</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_GGIO4" lnClass="GGIO" inst="6">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路33 永久故障次数" name="AnIn1">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路33 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路34 永久故障次数" name="AnIn2">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路34 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路35 永久故障次数" name="AnIn3">
              <SDI name="units">
                <DAI name="multiplier">
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路35 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路36 永久故障次数" name="AnIn4">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路36 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路37 永久故障次数" name="AnIn5">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路37 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路38 永久故障次数" name="AnIn6">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路38 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路39 永久故障次数" name="AnIn7">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路39 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路40 永久故障次数" name="AnIn8">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路40 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路41 永久故障次数" name="AnIn9">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路41 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路42 永久故障次数" name="AnIn10">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路42 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路43 永久故障次数" name="AnIn11">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路43 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路44 永久故障次数" name="AnIn12">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路44 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路45 永久故障次数" name="AnIn13">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路45 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路46 永久故障次数" name="AnIn14">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路46 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路47 永久故障次数" name="AnIn15">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路47 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路48 永久故障次数" name="AnIn16">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路48 永久故障次数</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_GGIO4" lnClass="GGIO" inst="7">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路49 永久故障次数" name="AnIn1">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路49 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路50 永久故障次数" name="AnIn2">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路50 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路51 永久故障次数" name="AnIn3">
              <SDI name="units">
                <DAI name="multiplier">
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路51 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路52 永久故障次数" name="AnIn4">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路52 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路53 永久故障次数" name="AnIn5">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路53 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路54 永久故障次数" name="AnIn6">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路54 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路55 永久故障次数" name="AnIn7">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路55 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路56 永久故障次数" name="AnIn8">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路56 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路57 永久故障次数" name="AnIn9">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路57 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路58 永久故障次数" name="AnIn10">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路58 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路59 永久故障次数" name="AnIn11">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路59 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路60 永久故障次数" name="AnIn12">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路60 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路61 永久故障次数" name="AnIn13">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路61 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路62 永久故障次数" name="AnIn14">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路62 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路63 永久故障次数" name="AnIn15">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路63 永久故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路64 永久故障次数" name="AnIn16">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路64 永久故障次数</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_GGIO4" lnClass="GGIO" inst="8">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路01 瞬时故障次数" name="AnIn1">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路01 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路02 瞬时故障次数" name="AnIn2">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路02 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路03 瞬时故障次数" name="AnIn3">
              <SDI name="units">
                <DAI name="multiplier">
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路03 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路04 瞬时故障次数" name="AnIn4">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路04 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路05 瞬时故障次数" name="AnIn5">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路05 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路06 瞬时故障次数" name="AnIn6">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路06 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路07 瞬时故障次数" name="AnIn7">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路07 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路08 瞬时故障次数" name="AnIn8">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路08 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路09 瞬时故障次数" name="AnIn9">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路09 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路10 瞬时故障次数" name="AnIn10">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路10 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路11 瞬时故障次数" name="AnIn11">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路11 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路12 瞬时故障次数" name="AnIn12">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路12 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路13 瞬时故障次数" name="AnIn13">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路13 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路14 瞬时故障次数" name="AnIn14">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路14 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路15 瞬时故障次数" name="AnIn15">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路15 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路16 瞬时故障次数" name="AnIn16">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路16 瞬时故障次数</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_GGIO4" lnClass="GGIO" inst="9">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路17 瞬时故障次数" name="AnIn1">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路17 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路18 瞬时故障次数" name="AnIn2">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路18 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路19 瞬时故障次数" name="AnIn3">
              <SDI name="units">
                <DAI name="multiplier">
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路19 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路20 瞬时故障次数" name="AnIn4">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路20 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路21 瞬时故障次数" name="AnIn5">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路21 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路22 瞬时故障次数" name="AnIn6">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路22 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路23 瞬时故障次数" name="AnIn7">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路23 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路24 瞬时故障次数" name="AnIn8">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路24 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路25 瞬时故障次数" name="AnIn9">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路25 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路26 瞬时故障次数" name="AnIn10">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路26 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路27 瞬时故障次数" name="AnIn11">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路27 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路28 瞬时故障次数" name="AnIn12">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路28 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路29 瞬时故障次数" name="AnIn13">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路29 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路30 瞬时故障次数" name="AnIn14">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路30 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路31 瞬时故障次数" name="AnIn15">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路31 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路32 瞬时故障次数" name="AnIn16">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路32 瞬时故障次数</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_GGIO4" lnClass="GGIO" inst="10">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路33 瞬时故障次数" name="AnIn1">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路33 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路34 瞬时故障次数" name="AnIn2">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路34 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路35 瞬时故障次数" name="AnIn3">
              <SDI name="units">
                <DAI name="multiplier">
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路35 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路36 瞬时故障次数" name="AnIn4">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路36 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路37 瞬时故障次数" name="AnIn5">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路37 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路38 瞬时故障次数" name="AnIn6">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路38 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路39 瞬时故障次数" name="AnIn7">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路39 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路40 瞬时故障次数" name="AnIn8">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路40 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路41 瞬时故障次数" name="AnIn9">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路41 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路42 瞬时故障次数" name="AnIn10">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路42 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路43 瞬时故障次数" name="AnIn11">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路43 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路44 瞬时故障次数" name="AnIn12">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路44 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路45 瞬时故障次数" name="AnIn13">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路45 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路46 瞬时故障次数" name="AnIn14">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路46 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路47 瞬时故障次数" name="AnIn15">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路47 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路48 瞬时故障次数" name="AnIn16">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路48 瞬时故障次数</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_GGIO4" lnClass="GGIO" inst="11">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路49 瞬时故障次数" name="AnIn1">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路49 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路50 瞬时故障次数" name="AnIn2">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路50 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路51 瞬时故障次数" name="AnIn3">
              <SDI name="units">
                <DAI name="multiplier">
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路51 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路52 瞬时故障次数" name="AnIn4">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路52 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路53 瞬时故障次数" name="AnIn5">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路53 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路54 瞬时故障次数" name="AnIn6">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路54 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路55 瞬时故障次数" name="AnIn7">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路55 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路56 瞬时故障次数" name="AnIn8">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路56 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路57 瞬时故障次数" name="AnIn9">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路57 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路58 瞬时故障次数" name="AnIn10">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路58 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路59 瞬时故障次数" name="AnIn11">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路59 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路60 瞬时故障次数" name="AnIn12">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路60 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路61 瞬时故障次数" name="AnIn13">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路61 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路62 瞬时故障次数" name="AnIn14">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路62 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路63 瞬时故障次数" name="AnIn15">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路63 瞬时故障次数</Val>
              </DAI>
            </DOI>
            <DOI desc="线路64 瞬时故障次数" name="AnIn16">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>线路64 瞬时故障次数</Val>
              </DAI>
            </DOI>
          </LN>

          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="1">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="01#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>01#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="2">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="02#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>02#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="3">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="03#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>03#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="4">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="04#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>04#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="5">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="05#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>05#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="6">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="06#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>06#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="7">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="07#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>07#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="8">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="08#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>08#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="9">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="09#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>09#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="10">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="10#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>10#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="11">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="11#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>11#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="12">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="12#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>12#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="13">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="13#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>13#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="14">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="14#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>14#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="15">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="15#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>15#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="16">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="16#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>16#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="17">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="17#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>17#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="18">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="18#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>18#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="19">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="19#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>19#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="20">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="20#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>20#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="21">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="21#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>21#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="22">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="22#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>22#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="23">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="23#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>23#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="24">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="24#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>24#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="25">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="25#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>25#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="26">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="26#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>26#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="27">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="27#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>27#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="28">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="28#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>28#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="29">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="29#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>29#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="30">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="30#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>30#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="31">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="31#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>31#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="32">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="32#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>32#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="33">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="33#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>33#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="34">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="34#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>34#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="35">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="35#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>35#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="36">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="36#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>36#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="37">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="37#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>37#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="38">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="38#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>38#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="39">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="39#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>39#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="40">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="40#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>40#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="41">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="41#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>41#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="42">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="42#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>42#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="43">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="43#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>43#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="44">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="44#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>44#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="45">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="45#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>45#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="46">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="46#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>46#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="47">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="47#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>47#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="48">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="48#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>48#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="49">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="49#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>49#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="50">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="50#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>50#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="51">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="51#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>51#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="52">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="52#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>52#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="53">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="53#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>53#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="54">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="54#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>54#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="55">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="55#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>55#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="56">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="56#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>56#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="57">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="57#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>57#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="58">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="58#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>58#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="59">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="59#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>59#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="60">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="60#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>60#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="61">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="61#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>61#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="62">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="62#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>62#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="63">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="63#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>63#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_LINMMXU1" prefix="LIN" lnClass="MMXU" inst="64">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="64#零序电流" name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="multiplier">
                    <Val/>
                  </DAI>
                </SDI>
                <DAI name="dU">
                  <Val/>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>64#零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="1">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路01接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路01接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="2">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路02接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路02接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="3">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路03接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路03接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="4">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路04接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路04接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="5">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路05接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路05接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="6">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路06接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路06接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="7">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路07接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路07接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="8">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路08接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路08接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="9">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路09接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路09接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="10">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路10接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路10接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="11">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路11接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路11接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="12">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路12接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路12接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="13">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路13接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路13接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="14">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路14接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路14接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="15">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路15接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路15接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="16">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路16接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路16接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="17">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路17接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路17接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="18">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路18接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路18接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="19">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路19接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路19接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="20">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路20接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路20接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="21">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路21接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路21接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="22">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路22接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路22接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="23">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路23接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路23接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="24">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路24接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路24接地启动</Val>
							</DAI>
						</DOI>
					</LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="25">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路25接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路25接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="26">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路26接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路26接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="27">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路27接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路27接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="28">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路28接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路28接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="29">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路29接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路29接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="30">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路30接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路30接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="31">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路31接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路31接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="32">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路32接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路32接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="33">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路33接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路33接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="34">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路34接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路34接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="35">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路35接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路35接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="36">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路36接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路36接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="37">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路37接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路37接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="38">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路38接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路38接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="39">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路39接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路39接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="40">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路40接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路40接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="41">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路41接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路41接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="42">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路42接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路42接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="43">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路43接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路43接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="44">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路44接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路44接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="45">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路45接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路45接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="46">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路46接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路46接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="47">
            <DOI desc="模式" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路47接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路47接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="48">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路48接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路48接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="49">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路49接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路49接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="50">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路50接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路50接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="51">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路51接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路51接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="52">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路52接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路52接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="53">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路53接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路53接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="54">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路54接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路54接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="55">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路55接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路55接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="56">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路56接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路56接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="57">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路57接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路57接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="58">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路58接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路58接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="59">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路59接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路59接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="60">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路60接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路60接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="61">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路61接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路61接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="62">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路62接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路62接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="63">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路63接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路63接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="64">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="线路64接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>线路64接地启动</Val>
              </DAI>
            </DOI>
          </LN>
					<LN lnType="XDLPROT_V1.0_PTOV1" lnClass="PTOV" inst="1">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="I段母线接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>I段母线接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOV1" lnClass="PTOV" inst="2">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="II段母线接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>II段母线接地启动</Val>
							</DAI>
						</DOI>
					</LN>
          <LN lnType="XDLPROT_V1.0_PTOV1" lnClass="PTOV" inst="3">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="Ⅲ段母线接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>Ⅲ段母线接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOV1" lnClass="PTOV" inst="4">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="Ⅳ段母线接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>Ⅳ段母线接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOV1" lnClass="PTOV" inst="5">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="V段母线接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>V段母线接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOV1" lnClass="PTOV" inst="6">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="Ⅵ段母线接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>Ⅵ段母线接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOV1" lnClass="PTOV" inst="7">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="Ⅶ段母线接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>Ⅶ段母线接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_PTOV1" lnClass="PTOV" inst="8">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="Ⅷ段母线接地启动" name="Str">
              <DAI name="general"/>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="dU">
                <Val>Ⅷ段母线接地启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_WLCT1" lnClass="WLCT" inst="1">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="长时限轮切启动电压" name="LTCtStr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>3.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>300.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>长时限轮切启动电压</Val>
							</DAI>
						</DOI>
						<DOI desc="长时限论切启动延时" name="LTCtDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>长时限论切启动延时</Val>
							</DAI>
						</DOI>
						<DOI desc="轮切策略（0：自动轮切；1：固定轮切）" name="WlCtSty">
							<DAI name="dU">
								<Val>轮切策略（0：自动轮切；1：固定轮切）</Val>
							</DAI>
						</DOI>
						<DOI desc="长时限轮切控制字" name="LTCtEna">
							<DAI name="dU">
								<Val>长时限轮切控制字</Val>
							</DAI>
						</DOI>
						<DOI desc="轮切投退软压板" name="WlCtEna">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>轮切投退软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="轮切投入" name="WlCtInd">
							<DAI name="dU">
								<Val>轮切投入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="1">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="01#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>01#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="01#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>01#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路01轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路01轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="2">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="02#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>02#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="02#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>02#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路02轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路02轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="3">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="03#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>03#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="03#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>03#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路03轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路03轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="4">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="04#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>04#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="04#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>04#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路04轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路04轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="5">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="05#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>05#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="05#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>05#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路05轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路05轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="6">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="06#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>06#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="06#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>06#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路06轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路06轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="7">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="07#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>07#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="07#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>07#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路07轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路07轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="8">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="08#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>08#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="08#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>08#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路08轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路08轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="9">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="09#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>09#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="09#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>09#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路09轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路09轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="10">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="10#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>10#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="10#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>10#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路10轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路10轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="11">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="11#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>11#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="11#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>11#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路11轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路11轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="12">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="12#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>12#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="12#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>12#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路12轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路12轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="13">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="13#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>13#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="13#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>13#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路13轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路13轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="14">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="14#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>14#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="14#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>14#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路14轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路14轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="15">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="15#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>15#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="15#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>15#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路15轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路15轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="16">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="16#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>16#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="16#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>16#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路16轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路16轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="17">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="17#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>17#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="17#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>17#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路17轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路17轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="18">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="18#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>18#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="18#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>18#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路18轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路18轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="19">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="19#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>19#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="19#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>19#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路19轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路19轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="20">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="20#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>20#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="20#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>20#线路（编号）名称</Val>
