							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路20轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路20轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="21">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="21#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>21#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="21#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>21#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路21轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路21轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="22">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="22#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>22#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="22#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>22#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路22轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路22轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="23">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="23#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>23#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="23#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>23#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路23轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路23轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="24">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="24#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>24#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="24#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>24#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路24轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路24轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="25">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="25#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>25#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="25#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>25#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路25轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路25轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="26">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="26#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>26#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="26#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>26#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路26轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路26轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="27">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="27#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>27#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="27#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>27#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路27轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路27轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="28">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="28#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>28#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="28#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>28#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路28轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路28轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="29">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="29#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>29#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="29#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>29#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路29轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路29轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="30">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="30#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>30#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="30#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>30#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路30轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路30轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="31">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="31#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>31#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="31#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>31#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路31轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路31轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="32">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="32#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>32#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="32#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>32#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路32轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路32轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="33">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="33#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>33#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="33#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>33#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路33轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路33轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="34">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="34#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>34#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="34#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>34#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路34轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路34轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="35">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="35#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>35#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="35#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>35#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路35轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路35轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="36">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="36#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>36#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="36#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>36#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路36轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路36轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="37">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="37#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>37#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="37#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>37#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路37轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路37轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="38">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="38#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>38#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="38#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>38#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路38轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路38轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="39">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="39#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>39#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="39#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>39#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路39轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路39轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="40">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="40#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>40#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="40#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>40#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路40轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路40轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="41">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="41#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>41#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="41#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>41#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路41轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路41轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="42">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="42#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>42#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="42#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>42#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路42轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路42轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="43">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="43#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>43#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="43#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>43#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路43轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路43轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="44">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="44#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>44#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="44#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>44#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路44轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路44轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="45">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="45#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>45#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="45#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>45#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路45轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路45轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="46">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="46#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>46#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="46#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>46#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路46轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路46轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="47">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="47#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>47#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="47#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>47#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路47轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路47轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="48">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="48#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>48#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="48#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>48#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路48轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路48轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="49">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="49#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>49#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="49#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>49#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路49轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路49轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="50">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="50#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>50#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="50#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>50#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路50轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路50轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="51">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="51#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>51#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="51#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>51#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路51轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路51轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="52">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="52#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>52#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="52#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>52#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路52轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路52轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="53">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="53#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>53#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="53#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>53#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路53轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路53轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="54">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="54#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>54#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="54#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>54#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路54轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路54轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="55">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="55#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>55#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="55#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>55#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路55轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路55轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="56">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="56#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>56#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="56#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>56#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路56轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路56轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="57">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="57#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>57#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="57#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>57#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路57轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路57轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="58">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="58#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>58#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="58#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>58#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路58轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路58轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="59">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="59#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>59#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="59#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>59#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路59轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路59轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="60">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="60#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>60#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="60#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>60#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路60轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路60轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="61">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="61#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>61#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="61#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>61#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路61轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路61轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="62">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="62#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>62#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="62#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>62#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路62轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路62轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="63">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="63#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>63#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="63#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>63#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路63轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路63轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="64">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="64#线路类型" name="LinType">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>64#线路类型</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT一次额定值" name="CTPrimaryRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT一次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT二次额定值" name="CTSecondRate">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>零序CT二次额定值</Val>
              </DAI>
            </DOI>
            <DOI desc="64#线路（编号）名称" name="LinName">
              <DAI name="dU">
                <Val>64#线路（编号）名称</Val>
              </DAI>
            </DOI>
            <DOI desc="所属母线" name="BusNo">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>所属母线</Val>
              </DAI>
            </DOI>
            <DOI desc="零序CT极性" name="CTPolar">
              <DAI name="dU">
                <Val>零序CT极性</Val>
              </DAI>
            </DOI>
            <DOI desc="选线跳闸延时" name="TrpDelay">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>7200</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>选线跳闸延时</Val>
              </DAI>
            </DOI>
            <DOI desc="参与选线跳闸" name="TrpEnable">
              <DAI name="dU">
                <Val>参与选线跳闸</Val>
              </DAI>
            </DOI>
            <DOI desc="线路63轮切开关位置" name="Pos">
              <DAI name="dU">
                <Val>线路64轮切开关位置</Val>
              </DAI>
            </DOI>
          </LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="1">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="01#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>01#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="01#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>64</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>01#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="2">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="02#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>02#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="02#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>64</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>02#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="3">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="03#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>03#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="03#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>64</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>03#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="4">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="04#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>04#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="04#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>64</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>04#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="5">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="05#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>05#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="05#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>64</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>05#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="6">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="06#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>06#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="06#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>64</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>06#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="7">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="07#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>07#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="07#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>64</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>07#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="8">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="08#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>08#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="08#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>64</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>08#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="9">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="09#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>09#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="09#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>64</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>09#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="10">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="10#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>10#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="10#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>64</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>10#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="11">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="11#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>11#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="11#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>64</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>11#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="12">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="12#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>12#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="12#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>64</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>12#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="13">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="13#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>13#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="13#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>64</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>13#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="14">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="14#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>14#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="14#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>64</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>14#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="15">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="15#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>15#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="15#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>64</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>15#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="16">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="16#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>16#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="16#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>64</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>16#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="17">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="17#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>17#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="17#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>64</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>17#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="18">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="18#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>18#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="18#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>64</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>18#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="19">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="19#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>19#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="19#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>64</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>19#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="20">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="20#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>20#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="20#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>64</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>20#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="21">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="21#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>21#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="21#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>64</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>21#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="22">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="22#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>22#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="22#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>64</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>22#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="23">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="23#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>23#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="23#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>64</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>23#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="24">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="24#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>24#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="24#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>24</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>24#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="25">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="25#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>25#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="25#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>25#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="26">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="26#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>26#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="26#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>26#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="27">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="27#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>27#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="27#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>27#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="28">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="28#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>28#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="28#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>28#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="29">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="29#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>29#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="29#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>29#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="30">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="30#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>30#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="30#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>30#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="31">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="31#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>31#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="31#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>31#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="32">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="32#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>32#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="32#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>32#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="33">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="33#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>33#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="33#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>33#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="34">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="34#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>34#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="34#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>34#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="35">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="35#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>35#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="35#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>35#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="36">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="36#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>36#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="36#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>36#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="37">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="37#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>37#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="37#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>37#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="38">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="38#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>38#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="38#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>38#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="39">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="39#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>39#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="39#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>39#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="40">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="40#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>40#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="40#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>40#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="41">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="41#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>41#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="41#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>41#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="42">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="42#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>42#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="42#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>42#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="43">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="43#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>43#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="43#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>43#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="44">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="44#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>44#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="44#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>44#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="45">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="45#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>45#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="45#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>45#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="46">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="46#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>46#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="46#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>46#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="47">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="47#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>47#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="47#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>47#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="48">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="48#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>48#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="48#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>48#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="49">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="49#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>49#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="49#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>49#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="50">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="50#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>50#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="50#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>50#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="51">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="51#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>51#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="51#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>51#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="52">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="52#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>52#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="52#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>52#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="53">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="53#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>53#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="53#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>53#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="54">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="54#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>54#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="54#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>54#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="55">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="55#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>55#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="55#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>55#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="56">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="56#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>56#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="56#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>56#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="57">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="57#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>57#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="57#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>57#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="58">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="58#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>58#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="58#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>58#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="59">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="59#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>59#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="59#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>59#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="60">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="60#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>60#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="60#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>60#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="61">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="61#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>61#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="61#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>61#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="62">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="62#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>62#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="62#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>62#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="63">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="63#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>63#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="63#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>63#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="64">
            <DOI desc="status-only" name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="逻辑节点铭牌" name="NamPlt">
              <DAI name="vendor">
                <Val/>
              </DAI>
              <DAI name="swRev">
                <Val/>
              </DAI>
              <DAI name="dU">
                <Val>逻辑节点铭牌</Val>
              </DAI>
            </DOI>
            <DOI desc="64#参与轮切（0：不参与；1：参与）" name="Enable">
              <DAI name="dU">
                <Val>64#参与轮切（0：不参与；1：参与）</Val>
              </DAI>
            </DOI>
            <DOI desc="64#固定轮切顺序" name="WlCtSeq">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>64</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>64#固定轮切顺序</Val>
              </DAI>
            </DOI>
          </LN>            
				</LDevice>
				<LDevice inst="RCD">
					<LN0 lnType="XDLLD0_V1.0_LLN0" lnClass="LLN0" inst="">
						<DataSet desc="故障录波信息" name="dsRelayRec">
							<FCDA ldInst="RCD" prefix="" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST"/>
							<FCDA ldInst="RCD" prefix="" lnClass="RDRE" lnInst="1" doName="FltNum" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbRelayRec" buffered="true" bufTime="0" datSet="dsRelayRec" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val> </Val>
							</DAI>
							<DAI name="configRev">
								<Val/>
							</DAI>
							<DAI name="ldNs">
								<Val/>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="XDLLD0_V1.0_LPHD1" lnClass="LPHD" inst="1">
						<DOI desc="小电流接地选线装置铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="hwRev">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="serNum">
								<Val/>
							</DAI>
							<DAI name="model">
								<Val/>
							</DAI>
							<DAI name="location">
								<Val/>
							</DAI>
						</DOI>
						<DOI desc="是否代理" name="Proxy">
							<DAI name="dU">
								<Val>是否代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLRCD_V1.0_PTOV1" lnClass="RDRE" inst="1">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="录波完成" name="RcdMade">
							<DAI name="dU">
								<Val>录波完成</Val>
							</DAI>
						</DOI>
						<DOI desc="故障序号" name="FltNum">
							<DAI name="dU">
								<Val>故障序号</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="XDLLD0_V1.0_LTSM" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XDLLD0_V1.0_SPVT_1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol" type="CN_MV"/>
		</LNodeType>
		<LNodeType id="XDLLD0_V1.0_STMP_1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV"/>
		</LNodeType>
		<LNodeType id="XDLPROT_V1.0_WLCT1" lnClass="WLCT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="LTCtStr" type="CN_ASG_SG_EX"/>
			<DO name="LTCtDelay" type="CN_ING_SG_EX"/>
			<DO name="WlCtSty" type="CN_ING_SG_EX"/>
			<DO name="LTCtEna" type="CN_SPG_SG_EX"/>
			<DO name="WlCtEna" type="CN_SPC_EX"/>
			<DO name="WlCtInd" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="WlCtSeq" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XDLLD0_V1.0_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XDLPROT_V1.0_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XDLPROT_V1.0_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="AnIn1" type="CN_MV"/>
			<DO name="AnIn2" type="CN_MV"/>
			<DO name="AnIn3" type="CN_MV"/>
			<DO name="AnIn4" type="CN_MV"/>
			<DO name="AnIn5" type="CN_MV"/>
			<DO name="AnIn6" type="CN_MV"/>
			<DO name="AnIn7" type="CN_MV"/>
			<DO name="AnIn8" type="CN_MV"/>
			<DO name="AnIn9" type="CN_MV"/>
			<DO name="AnIn10" type="CN_MV"/>
			<DO name="AnIn11" type="CN_MV"/>
			<DO name="AnIn12" type="CN_MV"/>
			<DO name="AnIn13" type="CN_MV"/>
			<DO name="AnIn14" type="CN_MV"/>
			<DO name="AnIn15" type="CN_MV"/>
			<DO name="AnIn16" type="CN_MV"/>
		</LNodeType>
		<LNodeType id="XDLLD0_V1.0_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="Str" type="CN_ACD"/>
			<DO name="Op" type="CN_ACT"/>
		</LNodeType>
		<LNodeType id="XDLPROT_V1.0_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="Str" type="CN_ACD"/>
			<DO name="Op" type="CN_ACT"/>
			<DO name="StaName" type="CN_STG_SP_EX"/>
			<DO name="IPTVol" type="CN_ASG_SP_EX"/>
			<DO name="IIPTVol" type="CN_ASG_SP_EX"/>
			<DO name="VolStr" type="CN_ASG_SG_EX"/>
			<DO name="AlmDelay" type="CN_ING_SG_EX"/>
			<DO name="TrpLin" type="CN_ING_SG_EX"/>
			<DO name="FasTrp" type="CN_SPG_SG_EX"/>
			<DO name="FasOpenTm" type="CN_ING_SG_EX"/>
			<DO name="LEDRs" type="CN_SPC"/>
			<DO name="TrpEna" type="CN_SPC_EX"/>
			<DO name="FasTrpEna" type="CN_SPC_EX"/>
			<DO name="TrpInd" type="CN_SPS_EX"/>
			<DO name="FasTrpInd" type="CN_SPS_EX"/>
			<DO name="RemInd" type="CN_SPS_EX"/>
			<DO name="TestInd" type="CN_SPS_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemCoEna" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XDLLD0_V1.0_LPHD1" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XDLPROT_V1.0_LPHD1" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="ActSetGrp" type="CN_ING_SP_EX"/>
			<DO name="ActSGST" type="CN_MV_EX"/>
		</LNodeType>
		<LNodeType id="XDLPROT_V1.0_BUSMMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE"/>
			<DO name="SeqV" type="CN_MV_SeqV" />
		</LNodeType>
		<LNodeType id="XDLPROT_V1.0_LINMMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE"/>
		</LNodeType>
		<LNodeType id="XDLPROT_V1.0_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD"/>
			<DO name="Op" type="CN_ACT"/>
		</LNodeType>
		<LNodeType id="XDLPROT_V1.0_PTOV1" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD"/>
		</LNodeType>
		<LNodeType id="XDLRCD_V1.0_PTOV1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="LinType" type="CN_ING_SP_EX"/>
			<DO name="CTPrimaryRate" type="CN_ASG_SP_EX"/>
			<DO name="CTSecondRate" type="CN_ASG_SP_EX"/>
			<DO name="LinName" type="CN_STG_SG_EX"/>
			<DO name="BusNo" type="CN_ING_SG_EX"/>
			<DO name="CTPolar" type="CN_SPG_SG_EX"/>
			<DO name="TrpDelay" type="CN_ING_SG_EX"/>
			<DO name="TrpEnable" type="CN_SPG_SG_EX"/>
			<DO name="Pos" type="CN_SPS"/>
		</LNodeType>
		<DOType id="CN_SPS" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_SPS_EX" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_INS" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_INS_EX" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_INS_Beh" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CN_INS_Health" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CN_ACD" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_ACT" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_MV" cdc="MV">
			<DA name="mag" bType="Struct" type="CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_MV_EX" cdc="MV">
			<DA name="mag" bType="Struct" type="CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_CMV" cdc="CMV">
			<DA name="cVal" bType="Struct" type="CN_Vector" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subCVal" bType="Struct" type="CN_Vector" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="magSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="angSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_WYE" cdc="WYE">
			<SDO name="phsA" type="CN_CMV"/>
			<SDO name="phsB" type="CN_CMV"/>
			<SDO name="phsC" type="CN_CMV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_INC_Mod" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="CN_ASG_SG_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SE"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_ASG_SP_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_SPG_SG_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SE"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_ING_SG_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SE"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_ING_SP_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_SPC" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_SPC_EX" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_STG_SG_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SE"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_STG_SP_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_DPL" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="CN_LPL_LN0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="CN_LPL" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_MV_SeqV" cdc="MV">
			<DA name="mag" bType="Struct" type="CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_LPL_EX" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="lnNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DAType id="CN_AnalogueValue">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="CN_RangeConfig">
			<BDA name="hhLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="lLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="llLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="min" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="max" bType="Struct" type="CN_AnalogueValue"/>
		</DAType>
		<DAType id="CN_Vector">
			<BDA name="mag" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="ang" bType="Struct" type="CN_AnalogueValue"/>
		</DAType>
		<DAType id="CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="CN_ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="CN_PulseConfig">
			<BDA name="cmdQual" bType="Enum" type="PulseConfigCmdQual"/>
			<BDA name="onDur" bType="INT32U"/>
			<BDA name="offDur" bType="INT32U"/>
			<BDA name="numPls" bType="INT32U"/>
		</DAType>
		<DAType id="CN_units">
			<BDA bType="Enum" name="SIUnit" type="SIUnit"/>
			<BDA bType="Enum" name="multiplier" type="multiplier"/>
		</DAType>
		<EnumType id="PulseConfigCmdQual">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="ctlModel">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="sboClass">
			<EnumVal ord="0">operate-once</EnumVal>
			<EnumVal ord="1">operate-many</EnumVal>
		</EnumType>
		<EnumType id="orCategory">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="dir">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="angidCMV">
			<EnumVal ord="0">V</EnumVal>
			<EnumVal ord="1">A</EnumVal>
			<EnumVal ord="2">other</EnumVal>
		</EnumType>
		<EnumType id="angid">
			<EnumVal ord="0">Va</EnumVal>
			<EnumVal ord="1">Vb</EnumVal>
			<EnumVal ord="2">Vc</EnumVal>
			<EnumVal ord="3">Aa</EnumVal>
			<EnumVal ord="4">Ab</EnumVal>
			<EnumVal ord="5">Ac</EnumVal>
			<EnumVal ord="6">Vab</EnumVal>
			<EnumVal ord="7">Vbc</EnumVal>
			<EnumVal ord="8">Vca</EnumVal>
			<EnumVal ord="9">Vother</EnumVal>
			<EnumVal ord="10">Aother</EnumVal>
		</EnumType>
		<EnumType id="multiplier">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0"/>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="SIUnit">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
		</EnumType>
		<EnumType id="Beh">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="Mod">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="Health">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>
