<?xml version="1.0" encoding="UTF-8"?>
<!-- edited with XMLSpy v2013 (http://www.altova.com) by  () -->
<!--Created by Owner with OMICRON IEDScout 4.10 licensed to -->
<!--SCL Schema Version 3.1 (2012/10/22)-->
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd">
	<Header id="" version="" revision="" toolID="OMICRON IEDScout" nameStructure="IEDName"/>
	<Communication>
		<SubNetwork name="NONE" type="8-MMS">
			<ConnectedAP iedName="ZTXDL" apName="S1">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.100.10</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-AP-Title">1,1,1,999,1</P>
					<P type="OSI-AP-Invoke">0</P>
					<P type="OSI-AE-Qualifier">12</P>
					<P type="OSI-AE-Invoke">0</P>
				</Address>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED desc="小电流接地选线装置" name="ZTXDL">
		<Services>
			<DynAssociation/>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<SetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="11" maxAttributes="256"/>
			<DynDataSet max="42"/>
			<ReadWrite/>
			<ConfReportControl max="108"/>
			<GetCBValues/>
			<ReportSettings rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn"/>
			<ConfLNs fixPrefix="true" fixLnInst="true"/>
			<GOOSE max="0"/>
			<GSSE max="0"/>
		</Services>
		<AccessPoint name="S1">
			<Server>
				<Authentication none="true"/>
				<LDevice inst="LD0">
					<LN0 lnType="XDLLD0_V1.0_LLN0" lnClass="LLN0" inst="">
						<DataSet desc="状态监测" name="dsAin">
							<FCDA ldInst="LD0" prefix="" lnClass="SPVT" lnInst="1" doName="Vol" fc="MX"/>
							<FCDA ldInst="LD0" prefix="" lnClass="STMP" lnInst="1" doName="Tmp" fc="MX"/>
						</DataSet>
						<DataSet desc="装置面板灯" name="dsDeviceState">
							<FCDA ldInst="LD0" prefix="" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnClass="LTSM" lnInst="1" doName="HostTPortAlarm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnClass="LTSM" lnInst="1" doName="HostTSrvAlarm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnClass="LTSM" lnInst="1" doName="HostContAlarm" fc="ST"/>
						</DataSet>
						<ReportControl name="urcbAin" rptID="LD0/LLN0$RP$urcbAin" buffered="false" bufTime="0" datSet="dsAin" intgPd="3000" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbDeviceState" buffered="true" bufTime="0" datSet="dsDeviceState" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="XDLLD0_V1.0_GGIO1" lnClass="GGIO" inst="1">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="运行" name="Ind1">
							<DAI name="dU">
								<Val>运行</Val>
							</DAI>
						</DOI>
						<DOI desc="异常" name="Ind2">
							<DAI name="dU">
								<Val>异常</Val>
							</DAI>
						</DOI>
						<DOI desc="接地告警" name="Ind3">
							<DAI name="dU">
								<Val>接地告警</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸" name="Ind4">
							<DAI name="dU">
								<Val>跳闸</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLLD0_V1.0_LPHD1" lnClass="LPHD" inst="1">
						<DOI desc="小电流接地选线装置铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="hwRev">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val>05-XDL-L V9.0 20210813 7BACE5D3</Val>
							</DAI>
							<DAI name="serNum">
								<Val>JBYCBD36</Val>
							</DAI>
							<DAI name="model">
								<Val/>
							</DAI>
							<DAI name="location">
								<Val/>
							</DAI>
						</DOI>
						<DOI desc="是否代理" name="Proxy">
							<DAI name="dU">
								<Val>是否代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLLD0_V1.0_LTSM" lnClass="LTSM" inst="1">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="对时信号状态" name="HostTPortAlarm">
							<DAI name="dU">
								<Val>对时信号状态</Val>
							</DAI>
						</DOI>
						<DOI desc="对时服务状态" name="HostTSrvAlarm">
							<DAI name="dU">
								<Val>对时服务状态</Val>
							</DAI>
						</DOI>
						<DOI desc="时间跳变侦测状态" name="HostContAlarm">
							<DAI name="dU">
								<Val>时间跳变侦测状态</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLLD0_V1.0_SPVT_1" lnClass="SPVT" inst="1">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="电压" name="Vol">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLLD0_V1.0_STMP_1" lnClass="STMP" inst="1">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="温度" name="Tmp">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>温度</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="PROT">
					<LN0 lnType="XDLPROT_V1.0_LLN0" lnClass="LLN0" inst="">
						<DataSet desc="参数数据集" name="dsParameter">
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="StaName" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="IPTVol" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="IIPTVol" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LPHD" lnInst="1" doName="ActSetGrp" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="1" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="1" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="1" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="2" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="2" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="2" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="3" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="3" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="3" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="4" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="4" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="4" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="5" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="5" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="5" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="6" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="6" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="6" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="7" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="7" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="7" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="8" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="8" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="8" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="9" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="9" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="9" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="10" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="10" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="10" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="11" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="11" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="11" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="12" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="12" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="12" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="13" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="13" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="13" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="14" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="14" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="14" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="15" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="15" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="15" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="16" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="16" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="16" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="17" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="17" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="17" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="18" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="18" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="18" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="19" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="19" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="19" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="20" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="20" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="20" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="21" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="21" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="21" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="22" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="22" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="22" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="23" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="23" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="23" doName="CTSecondRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="24" doName="LinType" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="24" doName="CTPrimaryRate" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="24" doName="CTSecondRate" fc="SP"/>
						</DataSet>
						<DataSet desc="保护遥测" name="dsRelayAin">
							<FCDA ldInst="PROT" prefix="BUS" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="BUS" lnClass="MMXU" lnInst="1" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="BUS" lnClass="MMXU" lnInst="2" doName="PhV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="BUS" lnClass="MMXU" lnInst="2" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="1" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="2" doName="PhV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="2" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="3" doName="PhV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="3" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="4" doName="PhV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="4" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="5" doName="PhV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="5" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="6" doName="PhV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="6" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="7" doName="PhV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="7" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="8" doName="PhV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="8" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="9" doName="PhV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="9" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="10" doName="PhV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="10" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="11" doName="PhV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="11" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="12" doName="PhV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="12" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="13" doName="PhV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="13" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="14" doName="PhV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="14" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="15" doName="PhV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="15" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="16" doName="PhV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="16" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="17" doName="PhV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="17" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="18" doName="PhV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="18" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="19" doName="PhV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="19" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="20" doName="PhV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="20" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="21" doName="PhV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="21" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="22" doName="PhV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="22" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="23" doName="PhV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="23" doName="A" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="24" doName="PhV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="LIN" lnClass="MMXU" lnInst="24" doName="A" fc="MX"/>
						</DataSet>
						<DataSet desc="保护遥信" name="dsRelayDin">
							<FCDA ldInst="PROT" prefix="" lnClass="WLCT" lnInst="1" doName="WlCtInd" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="LEDRs" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="TrpInd" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FasTrpInd" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="RemInd" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="TestInd" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind8" fc="ST"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="1"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="2"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="2"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="3"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="4"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="5"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="6"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="7"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="8"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="9"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="10"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="11"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="12"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="13"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="14"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="15"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="16"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="17"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="18"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="19"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="20"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="21"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="22"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="23"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="24"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="1"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="2"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="3"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="4"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="5"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="6"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="7"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="8"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="9"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="10"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="11"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="12"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="13"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="14"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="15"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="16"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="17"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="18"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="19"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="20"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="21"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="22"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="23"/>
							<FCDA doName="Pos" fc="ST" ldInst="PROT" lnClass="ZLIN" lnInst="24"/>
						</DataSet>
						<DataSet desc="软压板数据集" name="dsRelayEna">
							<FCDA ldInst="PROT" prefix="" lnClass="WLCT" lnInst="1" doName="WlCtEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="TrpEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FasTrpEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="RemSetEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="RemGrpEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="RemCoEna" fc="ST"/>
						</DataSet>
						<DataSet desc="定值区号" name="dsSetGrpNum">
							<FCDA ldInst="PROT" prefix="" lnClass="LPHD" lnInst="1" doName="ActSGST" fc="MX"/>
						</DataSet>
						<DataSet desc="轮切公共信息" name="dsSetting">
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="1" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="1" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="1" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="1" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="1" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="2" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="2" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="2" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="2" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="2" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="3" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="3" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="3" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="3" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="3" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="4" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="4" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="4" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="4" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="4" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="5" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="5" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="5" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="5" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="5" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="6" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="6" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="6" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="6" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="6" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="7" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="7" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="7" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="7" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="7" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="8" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="8" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="8" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="8" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="8" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="9" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="9" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="9" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="9" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="9" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="10" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="10" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="10" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="10" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="10" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="11" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="11" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="11" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="11" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="11" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="12" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="12" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="12" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="12" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="12" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="13" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="13" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="13" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="13" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="13" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="14" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="14" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="14" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="14" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="14" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="15" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="15" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="15" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="15" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="15" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="16" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="16" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="16" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="16" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="16" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="17" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="17" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="17" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="17" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="17" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="18" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="18" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="18" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="18" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="18" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="19" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="19" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="19" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="19" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="19" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="20" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="20" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="20" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="20" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="20" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="21" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="21" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="21" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="21" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="21" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="22" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="22" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="22" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="22" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="22" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="23" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="23" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="23" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="23" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="23" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="24" doName="LinName" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="24" doName="BusNo" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="24" doName="CTPolar" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="24" doName="TrpDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLIN" lnInst="24" doName="TrpEnable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="VolStr" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="AlmDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="TrpLin" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FasTrp" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FasOpenTm" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="WLCT" lnInst="1" doName="LTCtStr" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="WLCT" lnInst="1" doName="LTCtDelay" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="WLCT" lnInst="1" doName="WlCtSty" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="WLCT" lnInst="1" doName="LTCtEna" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="1" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="2" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="2" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="3" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="3" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="4" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="4" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="5" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="5" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="6" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="6" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="7" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="7" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="8" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="8" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="9" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="9" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="10" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="10" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="11" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="11" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="12" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="12" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="13" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="13" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="14" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="14" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="15" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="15" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="16" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="16" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="17" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="17" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="18" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="18" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="19" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="19" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="20" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="20" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="21" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="21" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="22" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="22" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="23" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="23" doName="WlCtSeq" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="24" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="ZLWC" lnInst="24" doName="WlCtSeq" fc="SG"/>
						</DataSet>
						<DataSet desc="故障统计" name="dsStatistic">
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn1" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn2" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn3" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn4" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn5" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn6" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn7" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn8" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn9" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn10" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn11" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn12" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn13" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn14" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn15" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="4" doName="AnIn16" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn1" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn2" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn3" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn4" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn5" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn6" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn7" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn8" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn9" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn10" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn11" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn12" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn13" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn14" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn15" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="5" doName="AnIn16" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn1" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn2" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn3" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn4" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn5" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn6" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn7" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn8" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn9" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn10" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn11" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn12" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn13" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn14" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn15" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="7" doName="AnIn16" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn1" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn2" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn3" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn4" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn5" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn6" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn7" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn8" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn9" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn10" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn11" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn12" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn13" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn14" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn15" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="AnIn16" fc="MX"/>
						</DataSet>
						<DataSet desc="保护事件" name="dsTripInfo">
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="1" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="2" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="3" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="4" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="5" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="6" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="7" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="8" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="9" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="10" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="11" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="12" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="13" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="14" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="15" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="16" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="17" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="18" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="19" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="20" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="21" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="22" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="23" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="24" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOV" lnInst="1" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOV" lnInst="2" doName="Str" fc="ST"/>
						</DataSet>
						<DataSet desc="告警信息" name="dsWarning">
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind8" fc="ST"/>
						</DataSet>
						<ReportControl desc=" " name="urcbRelayAin" buffered="false" bufTime="0" datSet="dsRelayAin" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl desc=" " name="urcbSetGrpNum" buffered="false" bufTime="0" datSet="dsSetGrpNum" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl desc=" " name="urcbStatistic" buffered="false" bufTime="0" datSet="dsStatistic" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl desc=" " name="brcbRelayEna" buffered="true" bufTime="0" datSet="dsRelayEna" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl desc=" " name="brcbRelayDin" buffered="true" bufTime="0" datSet="dsRelayDin" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl desc=" " name="brcbTripInfo" buffered="true" bufTime="0" datSet="dsTripInfo" intgPd="3000" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl desc=" " name="brcbWarning" buffered="true" bufTime="0" datSet="dsWarning" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
							<DAI name="configRev">
								<Val/>
							</DAI>
							<DAI name="ldNs">
								<Val/>
							</DAI>
						</DOI>
						<DOI desc="厂站名称" name="StaName">
							<DAI name="dU">
								<Val>厂站名称</Val>
							</DAI>
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="I母PT一次线电压" name="IPTVol">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>I母PT一次线电压</Val>
							</DAI>
						</DOI>
						<DOI desc="II母PT一次线电压" name="IIPTVol">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>II母PT一次线电压</Val>
							</DAI>
						</DOI>
						<DOI desc="接地选线启动电压" name="VolStr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>3.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>接地选线启动电压</Val>
							</DAI>
						</DOI>
						<DOI desc="接地选线告警延时" name="AlmDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地选线告警延时</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸支路数" name="TrpLin">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸支路数</Val>
							</DAI>
						</DOI>
						<DOI desc="后加速跳闸控制字" name="FasTrp">
							<DAI name="dU">
								<Val>后加速跳闸控制字</Val>
							</DAI>
						</DOI>
						<DOI desc="后加速开放时间" name="FasOpenTm">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>900</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>后加速开放时间</Val>
							</DAI>
						</DOI>
						<DOI desc="复归LED" name="LEDRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归LED</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸软压板" name="TrpEna">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="后加速跳闸软压板" name="FasTrpEna">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>后加速跳闸软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸投入" name="TrpInd">
							<DAI name="dU">
								<Val>选线跳闸投入</Val>
							</DAI>
						</DOI>
						<DOI desc="后加速跳闸投入" name="FasTrpInd">
							<DAI name="dU">
								<Val>后加速跳闸投入</Val>
							</DAI>
						</DOI>
						<DOI desc="远方操作投入" name="RemInd">
							<DAI name="dU">
								<Val>远方操作投入</Val>
							</DAI>
						</DOI>
						<DOI desc="检修状态投入" name="TestInd">
							<DAI name="dU">
								<Val>检修状态投入</Val>
							</DAI>
						</DOI>
						<DOI desc="远方修改定值" name="RemSetEna">
							<DAI name="dU">
								<Val>远方修改定值</Val>
							</DAI>
						</DOI>
						<DOI desc="远方切换定值区" name="RemGrpEna">
							<DAI name="dU">
								<Val>远方切换定值区</Val>
							</DAI>
						</DOI>
						<DOI desc="远方投退压板" name="RemCoEna">
							<DAI name="dU">
								<Val>远方投退压板</Val>
							</DAI>
						</DOI>
						<SettingControl numOfSGs="31" actSG="1"/>
					</LN0>
					<LN lnType="XDLPROT_V1.0_LPHD1" lnClass="LPHD" inst="1">
						<DOI desc="小电流接地选线装置铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="hwRev">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="serNum">
								<Val/>
							</DAI>
							<DAI name="model">
								<Val/>
							</DAI>
							<DAI name="location">
								<Val/>
							</DAI>
						</DOI>
						<DOI desc="是否代理" name="Proxy">
							<DAI name="dU">
								<Val>是否代理</Val>
							</DAI>
						</DOI>
						<DOI desc="定值区号" name="ActSetGrp">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
						</DOI>
						<DOI desc="定值区号" name="ActSGST">
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="BUS" lnClass="MMXU" inst="1">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="I母相电压" name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="dU">
									<Val>I母相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>I母相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="BUS" lnClass="MMXU" inst="2">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="II母相电压" name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="dU">
									<Val>II母相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>II母相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_GGIO1" lnClass="GGIO" inst="1">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="自检异常" name="Ind1">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>自检异常</Val>
							</DAI>
						</DOI>
						<DOI desc="接地告警" name="Ind2">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地告警</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压越限，零序电流小于启动值" name="Ind3">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序电压越限，零序电流小于启动值</Val>
							</DAI>
						</DOI>
						<DOI desc="电压瞬时值越限，有效值小于启动值" name="Ind4">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>电压瞬时值越限，有效值小于启动值</Val>
							</DAI>
						</DOI>
						<DOI desc="发生铁磁谐振" name="Ind5">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>发生铁磁谐振</Val>
							</DAI>
						</DOI>
						<DOI desc="检测到DC信号异常" name="Ind6">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>检测到DC信号异常</Val>
							</DAI>
						</DOI>
						<DOI desc="60000" name="Ind7">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="漏电绝缘监测报警" name="Ind8">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>漏电绝缘监测报警</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_GGIO1" lnClass="GGIO" inst="2">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压小于启动值，大于轮切" name="Ind1">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序电压小于启动值，大于轮切</Val>
							</DAI>
						</DOI>
						<DOI desc="备用1" name="Ind2">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>备用1</Val>
							</DAI>
						</DOI>
						<DOI desc="备用2" name="Ind3">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>备用2</Val>
							</DAI>
						</DOI>
						<DOI desc="短路" name="Ind4">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>短路</Val>
							</DAI>
						</DOI>
						<DOI desc="断线" name="Ind5">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>断线</Val>
							</DAI>
						</DOI>
						<DOI desc="PT一次断线" name="Ind6">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT一次断线</Val>
							</DAI>
						</DOI>
						<DOI desc="PT二次断线" name="Ind7">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT二次断线</Val>
							</DAI>
						</DOI>
						<DOI desc="A相故障" name="Ind8">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>A相故障</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_GGIO1" lnClass="GGIO" inst="3">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="B相故障" name="Ind1">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>B相故障</Val>
							</DAI>
						</DOI>
						<DOI desc="C相故障" name="Ind2">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>C相故障</Val>
							</DAI>
						</DOI>
						<DOI desc="AB相故障" name="Ind3">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>AB相故障</Val>
							</DAI>
						</DOI>
						<DOI desc="AC相故障" name="Ind4">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>AC相故障</Val>
							</DAI>
						</DOI>
						<DOI desc="BC相故障" name="Ind5">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>BC相故障</Val>
							</DAI>
						</DOI>
						<DOI desc="三相断线" name="Ind6">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>三相断线</Val>
							</DAI>
						</DOI>
						<DOI desc="故障7" name="Ind7">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>故障7</Val>
							</DAI>
						</DOI>
						<DOI desc="故障8" name="Ind8">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>故障8</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_GGIO4" lnClass="GGIO" inst="4">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路01 永久故障次数" name="AnIn1">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路01 永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路01 瞬时故障次数" name="AnIn2">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路01 瞬时故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路02 永久故障次数" name="AnIn3">
							<SDI name="units">
								<DAI name="multiplier">
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路02 永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路02 瞬时故障次数" name="AnIn4">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路02 瞬时故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路03 永久故障次数" name="AnIn5">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路03 永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路03 瞬时故障次数" name="AnIn6">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路03 瞬时故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路04 永久故障次数" name="AnIn7">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路04 永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路04 瞬时故障次数" name="AnIn8">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路04 瞬时故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路05 永久故障次数" name="AnIn9">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路05 永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路05 瞬时故障次数" name="AnIn10">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路05 瞬时故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路06 永久故障次数" name="AnIn11">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路06 永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路06 瞬时故障次数" name="AnIn12">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路06 瞬时故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路07 永久故障次数" name="AnIn13">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路07 永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路07 瞬时故障次数" name="AnIn14">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路07 瞬时故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路08 永久故障次数" name="AnIn15">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路08 永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路08 瞬时故障次数" name="AnIn16">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路08 瞬时故障次数</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_GGIO4" lnClass="GGIO" inst="5">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路09 永久故障次数" name="AnIn1">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路09 永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路09 瞬时故障次数" name="AnIn2">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路09 瞬时故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路10 永久故障次数" name="AnIn3">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路10 永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路10 瞬时故障次数" name="AnIn4">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路10 瞬时故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路11 永久故障次数" name="AnIn5">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路11 永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路11 瞬时故障次数" name="AnIn6">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路11 瞬时故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路12 永久故障次数" name="AnIn7">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路12 永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路12 瞬时故障次数" name="AnIn8">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路12 瞬时故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="U1瞬时故障次数" name="AnIn9">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>U1瞬时故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="U2瞬时故障次数" name="AnIn10">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>U2瞬时故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="U3瞬时故障次数" name="AnIn11">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>U3瞬时故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="U4瞬时故障次数" name="AnIn12">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>U4瞬时故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="U5瞬时故障次数" name="AnIn13">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>U5瞬时故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="U6瞬时故障次数" name="AnIn14">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>U6瞬时故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="U7瞬时故障次数" name="AnIn15">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>U7瞬时故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="U8瞬时故障次数" name="AnIn16">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>U8瞬时故障次数</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_GGIO4" lnClass="GGIO" inst="7">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路13 永久故障次数" name="AnIn1">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路13 永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路13 瞬时故障次数" name="AnIn2">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路13 瞬时故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路14 永久故障次数" name="AnIn3">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路14 永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路14 瞬时故障次数" name="AnIn4">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路14 瞬时故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路15 永久故障次数" name="AnIn5">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路15 永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路15 瞬时故障次数" name="AnIn6">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路15 瞬时故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路16 永久故障次数" name="AnIn7">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路16 永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路16 瞬时故障次数" name="AnIn8">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路16 瞬时故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路17 永久故障次数" name="AnIn9">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路17 永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路17 瞬时故障次数" name="AnIn10">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路17 瞬时故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路18 永久故障次数" name="AnIn11">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路18 永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路18 瞬时故障次数" name="AnIn12">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路18 瞬时故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路19 永久故障次数" name="AnIn13">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路19 永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路19 瞬时故障次数" name="AnIn14">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路19 瞬时故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路20 永久故障次数" name="AnIn15">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路20 永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路20 瞬时故障次数" name="AnIn16">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路20 瞬时故障次数</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_GGIO4" lnClass="GGIO" inst="8">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路21 永久故障次数" name="AnIn1">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路21 永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路21 瞬时故障次数" name="AnIn2">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路21 瞬时故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路22 永久故障次数" name="AnIn3">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路22 永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路22 瞬时故障次数" name="AnIn4">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路22 瞬时故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路23 永久故障次数" name="AnIn5">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路23 永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路23 瞬时故障次数" name="AnIn6">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路23 瞬时故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路24 永久故障次数" name="AnIn7">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路24 永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="线路24 瞬时故障次数" name="AnIn8">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路24 瞬时故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="U1永久故障次数" name="AnIn9">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>U1永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="U2永久故障次数" name="AnIn10">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>U2永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="U3永久故障次数" name="AnIn11">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>U3永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="U4永久故障次数" name="AnIn12">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>U4永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="U5永久故障次数" name="AnIn13">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>U5永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="U6永久故障次数" name="AnIn14">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>U6永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="U7永久故障次数" name="AnIn15">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>U7永久故障次数</Val>
							</DAI>
						</DOI>
						<DOI desc="U8永久故障次数" name="AnIn16">
							<SDI name="units">
								<DAI name="multiplier">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>U8永久故障次数</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="LIN" lnClass="MMXU" inst="1">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="相电压" name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="01#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>01#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
          <LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="LIN" lnClass="MMXU" inst="2">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="相电压" name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="02#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>02#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
          <LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="LIN" lnClass="MMXU" inst="3">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="相电压" name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="3#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>3#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="LIN" lnClass="MMXU" inst="4">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="相电压" name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="04#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>04#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="LIN" lnClass="MMXU" inst="5">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="相电压" name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="05#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>05#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="LIN" lnClass="MMXU" inst="6">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="相电压" name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="06#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>06#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="LIN" lnClass="MMXU" inst="7">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="相电压" name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="07#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>07#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="LIN" lnClass="MMXU" inst="8">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="相电压" name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="08#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>08#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="LIN" lnClass="MMXU" inst="9">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="相电压" name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="09#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>09#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="LIN" lnClass="MMXU" inst="10">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="相电压" name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="10#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>10#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="LIN" lnClass="MMXU" inst="11">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="相电压" name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="11#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>11#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="LIN" lnClass="MMXU" inst="12">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="相电压" name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="12#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>12#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="LIN" lnClass="MMXU" inst="13">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="相电压" name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="13#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>13#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="LIN" lnClass="MMXU" inst="14">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="相电压" name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="14#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>14#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="LIN" lnClass="MMXU" inst="15">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="相电压" name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="15#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>15#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="LIN" lnClass="MMXU" inst="16">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="相电压" name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="16#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>16#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="LIN" lnClass="MMXU" inst="17">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="相电压" name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="17#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>17#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="LIN" lnClass="MMXU" inst="18">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="相电压" name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="18#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>18#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="LIN" lnClass="MMXU" inst="19">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="相电压" name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="19#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>19#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="LIN" lnClass="MMXU" inst="20">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="相电压" name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="20#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>20#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="LIN" lnClass="MMXU" inst="21">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="相电压" name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="21#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>21#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="LIN" lnClass="MMXU" inst="22">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="相电压" name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="22#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>22#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="LIN" lnClass="MMXU" inst="23">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="相电压" name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="23#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>23#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_BUSMMXU1" prefix="LIN" lnClass="MMXU" inst="24">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="相电压" name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="24#零序电流" name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>24#零序电流</Val>
							</DAI>
						</DOI>
					</LN>
          
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="1">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路01接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路01接地启动</Val>
							</DAI>
						</DOI>
					</LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="2">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路02接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路02接地启动</Val>
							</DAI>
						</DOI>
					</LN>
          <LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="3">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路03接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路03接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="4">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路04接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路04接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="5">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路05接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路05接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="6">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路06接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路06接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="7">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路07接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路07接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="8">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路08接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路08接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="9">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路09接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路09接地启动</Val>
							</DAI>
						</DOI>
					</LN>         
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="10">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路10接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路10接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="11">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路11接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路11接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="12">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路12接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路12接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="13">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路13接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路13接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="14">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路14接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路14接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="15">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路15接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路15接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="16">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路16接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路16接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="17">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路17接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路17接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="18">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路18接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路18接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="19">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路19接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路19接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="20">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路20接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路20接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="21">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路21接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路21接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="22">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路22接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路22接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="23">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路23接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路23接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOC1" lnClass="PTOC" inst="24">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="线路24接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>线路24接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					
					<LN lnType="XDLPROT_V1.0_PTOV1" lnClass="PTOV" inst="1">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="I段母线接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>I段母线接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_PTOV1" lnClass="PTOV" inst="2">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="II段母线接地启动" name="Str">
							<DAI name="general"/>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>II段母线接地启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_WLCT1" lnClass="WLCT" inst="1">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="长时限轮切启动电压" name="LTCtStr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>3.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>300.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>长时限轮切启动电压</Val>
							</DAI>
						</DOI>
						<DOI desc="长时限论切启动延时" name="LTCtDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>长时限论切启动延时</Val>
							</DAI>
						</DOI>
						<DOI desc="轮切策略（0：自动轮切；1：固定轮切）" name="WlCtSty">
							<DAI name="dU">
								<Val>轮切策略（0：自动轮切；1：固定轮切）</Val>
							</DAI>
						</DOI>
						<DOI desc="长时限轮切控制字" name="LTCtEna">
							<DAI name="dU">
								<Val>长时限轮切控制字</Val>
							</DAI>
						</DOI>
						<DOI desc="轮切投退软压板" name="WlCtEna">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>轮切投退软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="轮切投入" name="WlCtInd">
							<DAI name="dU">
								<Val>轮切投入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="1">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="01#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>01#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="01#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>01#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路01轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路01轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="2">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="02#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>02#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="02#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>02#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路02轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路02轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
          <LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="3">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="03#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>03#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="03#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>03#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路03轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路03轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="4">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="04#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>04#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="04#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>04#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路04轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路04轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="5">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="05#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>05#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="05#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>05#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路05轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路05轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="6">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="06#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>06#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="06#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>06#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路06轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路06轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="7">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="07#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>07#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="07#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>07#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路07轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路07轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="8">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="08#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>08#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="08#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>08#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路08轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路08轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="9">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="09#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>09#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="09#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>09#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路09轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路09轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>           
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="10">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="10#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>10#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="10#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>10#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路10轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路10轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="11">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="11#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>11#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="11#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>11#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路11轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路11轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="12">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="12#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>12#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="12#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>12#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路12轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路12轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="13">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="13#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>13#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="13#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>13#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路13轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路13轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="14">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="14#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>14#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="14#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>14#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路14轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路14轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="15">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="15#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>15#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="15#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>15#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路15轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路15轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="16">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="16#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>16#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="16#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>16#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路16轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路16轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="17">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="17#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>17#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="17#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>17#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路17轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路17轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="18">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="18#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>18#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="18#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>18#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路18轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路18轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="19">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="19#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>19#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="19#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>19#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路19轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路19轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="20">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="20#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>20#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="20#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>20#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路20轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路20轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="21">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="21#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>21#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="21#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>21#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路21轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路21轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="22">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="22#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>22#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="22#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>22#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路22轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路22轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="23">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="23#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>23#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="23#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>23#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路23轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路23轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN" inst="24">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="24#线路类型" name="LinType">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>24#线路类型</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次额定值" name="CTPrimaryRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次额定值" name="CTSecondRate">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="24#线路（编号）名称" name="LinName">
							<DAI name="dU">
								<Val>24#线路（编号）名称</Val>
							</DAI>
						</DOI>
						<DOI desc="所属母线" name="BusNo">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>所属母线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT极性" name="CTPolar">
							<DAI name="dU">
								<Val>零序CT极性</Val>
							</DAI>
						</DOI>
						<DOI desc="选线跳闸延时" name="TrpDelay">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>选线跳闸延时</Val>
							</DAI>
						</DOI>
						<DOI desc="参与选线跳闸" name="TrpEnable">
							<DAI name="dU">
								<Val>参与选线跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="线路24轮切开关位置" name="Pos">
							<DAI name="dU">
								<Val>线路24轮切开关位置</Val>
							</DAI>
						</DOI>
					</LN>

					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="1">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="01#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>01#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="01#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>24</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>01#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="2">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="02#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>02#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="02#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>24</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>02#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>		
 					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="3">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="03#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>03#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="03#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>24</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>03#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="4">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="4#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>4#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="04#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>24</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>04#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="5">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="05#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>05#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="05#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>24</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>05#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="6">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="06#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>06#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="06#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>24</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>06#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="7">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="07#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>07#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="07#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>24</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>07#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="8">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="08#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>08#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="08#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>24</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>08#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="9">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="09#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>09#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="09#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>24</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>09#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>          
          <LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="10">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="10#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>10#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="10#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>24</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>10#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="11">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="11#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>11#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="11#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>24</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>11#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="12">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="12#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>12#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="12#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>24</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>12#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="13">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="13#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>13#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="13#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>24</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>13#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="14">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="14#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>14#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="14#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>24</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>14#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="15">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="15#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>15#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="15#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>24</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>15#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="16">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="16#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>16#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="16#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>24</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>16#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="17">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="17#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>17#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="17#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>24</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>17#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="18">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="18#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>18#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="18#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>24</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>18#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="19">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="19#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>19#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="19#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>24</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>19#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="20">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="20#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>20#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="20#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>24</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>20#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="21">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="21#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>21#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="21#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>24</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>21#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="22">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="22#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>22#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="22#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>24</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>22#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="23">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="23#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>23#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="23#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>24</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>23#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC" inst="24">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="24#参与轮切（0：不参与；1：参与）" name="Enable">
							<DAI name="dU">
								<Val>24#参与轮切（0：不参与；1：参与）</Val>
							</DAI>
						</DOI>
						<DOI desc="24#固定轮切顺序" name="WlCtSeq">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>24</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>24#固定轮切顺序</Val>
							</DAI>
						</DOI>
					</LN>

				</LDevice>
				<LDevice inst="RCD">
					<LN0 lnType="XDLLD0_V1.0_LLN0" lnClass="LLN0" inst="">
						<DataSet desc="故障录波信息" name="dsRelayRec">
							<FCDA ldInst="RCD" prefix="" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST"/>
							<FCDA ldInst="RCD" prefix="" lnClass="RDRE" lnInst="1" doName="FltNum" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbRelayRec" buffered="true" bufTime="0" datSet="dsRelayRec" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val> </Val>
							</DAI>
							<DAI name="configRev">
								<Val/>
							</DAI>
							<DAI name="ldNs">
								<Val/>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="XDLLD0_V1.0_LPHD1" lnClass="LPHD" inst="1">
						<DOI desc="小电流接地选线装置铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="hwRev">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="serNum">
								<Val/>
							</DAI>
							<DAI name="model">
								<Val/>
							</DAI>
							<DAI name="location">
								<Val/>
							</DAI>
						</DOI>
						<DOI desc="是否代理" name="Proxy">
							<DAI name="dU">
								<Val>是否代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XDLRCD_V1.0_PTOV1" lnClass="RDRE" inst="1">
						<DOI desc="status-only" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑节点铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val/>
							</DAI>
							<DAI name="swRev">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="录波完成" name="RcdMade">
							<DAI name="dU">
								<Val>录波完成</Val>
							</DAI>
						</DOI>
						<DOI desc="故障序号" name="FltNum">
							<DAI name="dU">
								<Val>故障序号</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="XDLLD0_V1.0_LTSM" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XDLLD0_V1.0_SPVT_1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol" type="CN_MV"/>
		</LNodeType>
		<LNodeType id="XDLLD0_V1.0_STMP_1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV"/>
		</LNodeType>
		<LNodeType id="XDLPROT_V1.0_WLCT1" lnClass="WLCT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="LTCtStr" type="CN_ASG_SG_EX"/>
			<DO name="LTCtDelay" type="CN_ING_SG_EX"/>
			<DO name="WlCtSty" type="CN_ING_SG_EX"/>
			<DO name="LTCtEna" type="CN_SPG_SG_EX"/>
			<DO name="WlCtEna" type="CN_SPC_EX"/>
			<DO name="WlCtInd" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XDLPROT_V1.0_ZLWC1" lnClass="ZLWC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="WlCtSeq" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XDLLD0_V1.0_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XDLPROT_V1.0_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XDLPROT_V1.0_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="AnIn1" type="CN_MV"/>
			<DO name="AnIn2" type="CN_MV"/>
			<DO name="AnIn3" type="CN_MV"/>
			<DO name="AnIn4" type="CN_MV"/>
			<DO name="AnIn5" type="CN_MV"/>
			<DO name="AnIn6" type="CN_MV"/>
			<DO name="AnIn7" type="CN_MV"/>
			<DO name="AnIn8" type="CN_MV"/>
			<DO name="AnIn9" type="CN_MV"/>
			<DO name="AnIn10" type="CN_MV"/>
			<DO name="AnIn11" type="CN_MV"/>
			<DO name="AnIn12" type="CN_MV"/>
			<DO name="AnIn13" type="CN_MV"/>
			<DO name="AnIn14" type="CN_MV"/>
			<DO name="AnIn15" type="CN_MV"/>
			<DO name="AnIn16" type="CN_MV"/>
		</LNodeType>
		<LNodeType id="XDLLD0_V1.0_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="Str" type="CN_ACD"/>
			<DO name="Op" type="CN_ACT"/>
		</LNodeType>
		<LNodeType id="XDLPROT_V1.0_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="Str" type="CN_ACD"/>
			<DO name="Op" type="CN_ACT"/>
			<DO name="StaName" type="CN_STG_SP_EX"/>
			<DO name="IPTVol" type="CN_ASG_SP_EX"/>
			<DO name="IIPTVol" type="CN_ASG_SP_EX"/>
			<DO name="VolStr" type="CN_ASG_SG_EX"/>
			<DO name="AlmDelay" type="CN_ING_SG_EX"/>
			<DO name="TrpLin" type="CN_ING_SG_EX"/>
			<DO name="FasTrp" type="CN_SPG_SG_EX"/>
			<DO name="FasOpenTm" type="CN_ING_SG_EX"/>
			<DO name="LEDRs" type="CN_SPC"/>
			<DO name="TrpEna" type="CN_SPC_EX"/>
			<DO name="FasTrpEna" type="CN_SPC_EX"/>
			<DO name="TrpInd" type="CN_SPS_EX"/>
			<DO name="FasTrpInd" type="CN_SPS_EX"/>
			<DO name="RemInd" type="CN_SPS_EX"/>
			<DO name="TestInd" type="CN_SPS_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemCoEna" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XDLLD0_V1.0_LPHD1" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XDLPROT_V1.0_LPHD1" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="ActSetGrp" type="CN_ING_SP_EX"/>
			<DO name="ActSGST" type="CN_MV_EX"/>
		</LNodeType>
		<LNodeType id="XDLPROT_V1.0_BUSMMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE"/>
			<DO name="A" type="CN_WYE"/>
		</LNodeType>
		<LNodeType id="XDLPROT_V1.0_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD"/>
			<DO name="Op" type="CN_ACT"/>
		</LNodeType>
		<LNodeType id="XDLPROT_V1.0_PTOV1" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD"/>
		</LNodeType>
		<LNodeType id="XDLRCD_V1.0_PTOV1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XDLPROT_V1.0_ZLIN1" lnClass="ZLIN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="LinType" type="CN_ING_SP_EX"/>
			<DO name="CTPrimaryRate" type="CN_ASG_SP_EX"/>
			<DO name="CTSecondRate" type="CN_ASG_SP_EX"/>
			<DO name="LinName" type="CN_STG_SG_EX"/>
			<DO name="BusNo" type="CN_ING_SG_EX"/>
			<DO name="CTPolar" type="CN_SPG_SG_EX"/>
			<DO name="TrpDelay" type="CN_ING_SG_EX"/>
			<DO name="TrpEnable" type="CN_SPG_SG_EX"/>
			<DO name="Pos" type="CN_SPS"/>
		</LNodeType>
		<DOType id="CN_SPS" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_SPS_EX" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_INS" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_INS_EX" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_INS_Beh" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CN_INS_Health" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CN_ACD" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_ACT" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_MV" cdc="MV">
			<DA name="mag" bType="Struct" type="CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_MV_EX" cdc="MV">
			<DA name="mag" bType="Struct" type="CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_CMV" cdc="CMV">
			<DA name="cVal" bType="Struct" type="CN_Vector" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subCVal" bType="Struct" type="CN_Vector" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="magSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="angSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_WYE" cdc="WYE">
			<SDO name="phsA" type="CN_CMV"/>
			<SDO name="phsB" type="CN_CMV"/>
			<SDO name="phsC" type="CN_CMV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_INC_Mod" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="CN_ASG_SG_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_ASG_SP_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_SPG_SG_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SG"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_ING_SG_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_ING_SP_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_SPC" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_SPC_EX" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_STG_SG_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SG"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_STG_SP_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_DPL" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="CN_LPL_LN0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="CN_LPL" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_LPL_EX" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="lnNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DAType id="CN_AnalogueValue">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="CN_RangeConfig">
			<BDA name="hhLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="lLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="llLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="min" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="max" bType="Struct" type="CN_AnalogueValue"/>
		</DAType>
		<DAType id="CN_Vector">
			<BDA name="mag" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="ang" bType="Struct" type="CN_AnalogueValue"/>
		</DAType>
		<DAType id="CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="CN_ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="CN_PulseConfig">
			<BDA name="cmdQual" bType="Enum" type="PulseConfigCmdQual"/>
			<BDA name="onDur" bType="INT32U"/>
			<BDA name="offDur" bType="INT32U"/>
			<BDA name="numPls" bType="INT32U"/>
		</DAType>
		<DAType id="CN_units">
			<BDA bType="Enum" name="SIUnit" type="SIUnit"/>
			<BDA bType="Enum" name="multiplier" type="multiplier"/>
		</DAType>
		<EnumType id="PulseConfigCmdQual">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="ctlModel">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="sboClass">
			<EnumVal ord="0">operate-once</EnumVal>
			<EnumVal ord="1">operate-many</EnumVal>
		</EnumType>
		<EnumType id="orCategory">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="dir">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="angidCMV">
			<EnumVal ord="0">V</EnumVal>
			<EnumVal ord="1">A</EnumVal>
			<EnumVal ord="2">other</EnumVal>
		</EnumType>
		<EnumType id="angid">
			<EnumVal ord="0">Va</EnumVal>
			<EnumVal ord="1">Vb</EnumVal>
			<EnumVal ord="2">Vc</EnumVal>
			<EnumVal ord="3">Aa</EnumVal>
			<EnumVal ord="4">Ab</EnumVal>
			<EnumVal ord="5">Ac</EnumVal>
			<EnumVal ord="6">Vab</EnumVal>
			<EnumVal ord="7">Vbc</EnumVal>
			<EnumVal ord="8">Vca</EnumVal>
			<EnumVal ord="9">Vother</EnumVal>
			<EnumVal ord="10">Aother</EnumVal>
		</EnumType>
		<EnumType id="multiplier">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0"/>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="SIUnit">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
		</EnumType>
		<EnumType id="Beh">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="Mod">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="Health">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>
